<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.12">
  <POU Name="FB_VFD" Id="{00e422ce-f8db-4bbc-b80c-5438860bd0ad}" SpecialFunc="None">
    <Declaration><![CDATA[{attribute 'reflection'}
FUNCTION_BLOCK FB_VFD EXTENDS FB_Device
VAR_INPUT
	{attribute 'OPC.UA.DA' := '1'}
	{attribute 'OPC.UA.DA.StructuredType' := '1'}
	cfg 				: ST_VFDConfiguration; //configuration
	
	{attribute 'OPC.UA.DA' := '1'}
	ocmd 				: E_VFDCommand; //operator command
	
	func				: ST_VFDFunctions; //functions
	
	cmdQuickStop 		: BOOL; //use a quick stop instead of a freewheel stop (cleared every scan)
	
	(* Interlocks/Permissives
	----------------------------------------------------------------------------------------------------*)
	{attribute 'OPC.UA.DA' := '1'}
	{attribute 'OPC.UA.DA.Access' := '1'}
	{attribute 'OPC.UA.DA.StructuredType' := '1'}
	fwdIntlk			: FB_Permissive; //Interlocks to stop/prevent forward motion
	{attribute 'OPC.UA.DA' := '1'}
	{attribute 'OPC.UA.DA.Access' := '1'}
	{attribute 'OPC.UA.DA.StructuredType' := '1'}
	fwdPerm				: FB_Permissive; //Permissives to start forward motion
	{attribute 'OPC.UA.DA' := '1'}
	{attribute 'OPC.UA.DA.Access' := '1'}
	{attribute 'OPC.UA.DA.StructuredType' := '1'}
	revIntlk			: FB_Permissive; //Interlocks to stop/prevent reverse motion
	{attribute 'OPC.UA.DA' := '1'}
	{attribute 'OPC.UA.DA.Access' := '1'}
	{attribute 'OPC.UA.DA.StructuredType' := '1'}
	revPerm				: FB_Permissive; //Permissives to start reverse motion
	
	(* External inputs
	----------------------------------------------------------------------------------------------------*)
	inStatusWord 	AT %I* 	: WORD; //drive status word
	inControlEffort	AT %I* 	: WORD; //drive control effort
END_VAR
VAR_OUTPUT
	outControlWord 		AT %Q* : WORD; //drive control word
	outTargetVelocity  	AT %Q* : WORD; //drive target velocity
	
	{attribute 'OPC.UA.DA' := '1'}
	{attribute 'OPC.UA.DA.Access' := '1'}
	{attribute 'OPC.UA.DA.StructuredType' := '1'}
	sts					: ST_VFDStatus; //status
END_VAR
VAR
	// Command vars
	pcmd			: E_VFDCommand; //program command
	pcmdLast		: E_VFDCommand;
	ocmdLast		: E_VFDCommand;	
	activeCommand	: E_VFDCommand;
	activeCmdLast	: E_VFDCommand;
	
	// State vars
	stCommands		: ST_VFDCommand;
	maskState		: WORD := LOWEST_8_BITS;
	arrNotReady		: ARRAY[1..MAX_ARR_LENGTH] OF WORD;
	arrRunning		: ARRAY[1..MAX_ARR_LENGTH] OF WORD;
	arrReady		: ARRAY[1..MAX_ARR_LENGTH] OF WORD;
	
	// Debugging 
	statusWord_CiA402 : ST_CiA402StatusWord;
	
	// General
	firstEnable		: BOOL;
END_VAR
VAR CONSTANT
	LOWEST_4_BITS	: WORD := 2#000000001111;
	LOWEST_8_BITS	: WORD := 2#000011111111;
	LOWEST_12_BITS	: WORD := 2#111111111111;
	MAX_ARR_LENGTH	: INT  := 10;
	
	// Constants specific to the CiA402 functional profile
	FAULTED_BIT			: INT := 3;
	DISABLED_BIT		: INT := 6;
	TARGET_REACHED_BIT	: INT := 10;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[SUPER^();

Device();
MapInputs();
ProcessCommands();
StateMachine();
Status();
MapOutputs();
Functions();]]></ST>
    </Implementation>
    <Folder Name="Private" Id="{44fd08e9-d899-4c95-a515-04ca352c365b}" />
    <Folder Name="Public" Id="{30bc1ae0-0246-4d7f-b737-8548d4619875}">
      <Folder Name="Commands" Id="{6c489fb8-005a-46b1-bbe4-8eac95352879}" />
      <Folder Name="Control" Id="{43bc9fdb-badb-4154-acd7-f2510a8c1275}" />
    </Folder>
    <Method Name="Enable" Id="{2b2d9be6-c335-419b-be70-bb50b0a148e2}" FolderPath="Public\Commands\">
      <Declaration><![CDATA[METHOD PUBLIC Enable : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[pcmd := E_VFDCommand.Enable;]]></ST>
      </Implementation>
    </Method>
    <Method Name="Functions" Id="{206b50c6-c011-4fe9-b095-e4244356b6e4}" FolderPath="Private\">
      <Declaration><![CDATA[METHOD PROTECTED Functions : BOOL
VAR_INPUT
END_VAR
VAR
	i : INT;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[func.Enable		(hmiTextStatic := CONCAT(cfg.motorId, ' enable drive'));
func.LatchJogFwd(hmiTextStatic := CONCAT(cfg.motorId, ' latch jog forward'));
func.LatchJogRev(hmiTextStatic := CONCAT(cfg.motorId, ' latch jog reverse'));
func.Stop		(hmiTextStatic := CONCAT(cfg.motorId, ' stop'));

IF func.Enable.running THEN
	Enable();
	func.Enable.permComplete.perm.0 := sts.enabled OR sts.sim;
END_IF

IF func.LatchJogFwd.running THEN
	FOR i := GVL_Lib_SequencerConstants.MIN_PARAMETERS TO GVL_Lib_SequencerConstants.MAX_PARAMETERS DO
		CASE func.LatchJogFwd.arrParam[i].typeEnum OF
			E_VFDFunctionParam.JogSpeed:
				cfg.targetVelocity := LREAL_TO_WORD(func.LatchJogFwd.arrParam[i].value);
		END_CASE
	END_FOR
	LatchJogFwd();
	func.LatchJogFwd.permComplete.perm.0 := sts.state_running OR sts.sim;
END_IF

IF func.LatchJogRev.running THEN
	FOR i := GVL_Lib_SequencerConstants.MIN_PARAMETERS TO GVL_Lib_SequencerConstants.MAX_PARAMETERS DO
		CASE func.LatchJogRev.arrParam[i].typeEnum OF
			E_VFDFunctionParam.JogSpeed:
				cfg.targetVelocity := LREAL_TO_WORD(func.LatchJogRev.arrParam[i].value);
		END_CASE
	END_FOR
	LatchJogRev();
	func.LatchJogRev.permComplete.perm.0 := sts.state_running OR sts.sim;
END_IF

IF func.Stop.running THEN
	Stop();
	func.Stop.permComplete.perm.0 := NOT sts.state_running;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="JogFwd" Id="{b2536360-bc1b-47ea-a8ea-fe85cd718966}" FolderPath="Public\Commands\">
      <Declaration><![CDATA[METHOD PUBLIC JogFwd : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[pcmd := E_VFDCommand.JogFwd;]]></ST>
      </Implementation>
    </Method>
    <Method Name="JogRev" Id="{28eef5ec-5ba6-4aa5-ae7d-3134d552717c}" FolderPath="Public\Commands\">
      <Declaration><![CDATA[METHOD PUBLIC JogRev : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[pcmd := E_VFDCommand.JogRev;]]></ST>
      </Implementation>
    </Method>
    <Method Name="LatchJogFwd" Id="{675ed1b8-5fa8-4c5e-b9e5-16fb6d984d50}" FolderPath="Public\Commands\">
      <Declaration><![CDATA[METHOD PUBLIC LatchJogFwd : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[pcmd := E_VFDCommand.LatchJogFwd;]]></ST>
      </Implementation>
    </Method>
    <Method Name="LatchJogRev" Id="{d5e57718-2eee-430e-9fed-6d4a18c7e7f5}" FolderPath="Public\Commands\">
      <Declaration><![CDATA[METHOD PUBLIC LatchJogRev : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[pcmd := E_VFDCommand.LatchJogRev;]]></ST>
      </Implementation>
    </Method>
    <Method Name="MapInputs" Id="{8bbcf85c-bfdf-41f9-a52d-6c92720b1bb6}" FolderPath="Private\">
      <Declaration><![CDATA[METHOD PROTECTED MapInputs : BOOL
VAR_INPUT
END_VAR
VAR
	i : INT;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//***********************************************************//
//				   Permissives & Interlocks					 //
//***********************************************************//
fwdPerm(	bypActive := sts.bypass, cfg := cfg.fwdPerm);
fwdIntlk(	bypActive := sts.bypass, cfg := cfg.fwdIntlk);
revPerm(	bypActive := sts.bypass, cfg := cfg.revPerm);
revIntlk(	bypActive := sts.bypass, cfg := cfg.revIntlk);

//***********************************************************//
//		     	 Command & State Assignments				 //
//***********************************************************//
// Assign binary numbers to VFD commands and VFD states based on configured profile

// Clear state arrays in preparation for assignment
FOR i := 1 TO MAX_ARR_LENGTH DO
	arrNotReady[i] 	:= 0;
	arrReady[i] 	:= 0;
	arrRunning[i] 	:= 0;
END_FOR

// Clear statusWord_CiA402 in case we're no longer using it
statusWord_CiA402.ReadyToSwitch 	  := FALSE;
statusWord_CiA402.SwitchedOn 		  := FALSE;
statusWord_CiA402.OpEnabled 		  := FALSE;
statusWord_CiA402.Fault 			  := FALSE;
statusWord_CiA402.VoltageEnabled 	  := FALSE;
statusWord_CiA402.QuickStopDisengaged := FALSE;
statusWord_CiA402.SwitchOnDisabled    := FALSE;
statusWord_CiA402.Warning 			  := FALSE;
statusWord_CiA402.Reserved8 		  := FALSE;
statusWord_CiA402.Remote 			  := FALSE;
statusWord_CiA402.TargetReached 	  := FALSE;
statusWord_CiA402.LimitExceeded 	  := FALSE;
statusWord_CiA402.Reserved12 		  := FALSE;
statusWord_CiA402.Reserved13 		  := FALSE;
statusWord_CiA402.StopKey 			  := FALSE;
statusWord_CiA402.Direction			  := FALSE;

// Assign
IF (cfg.profile = E_FunctionalProfile.CiA402) THEN
	
	// Build commands 
	stCommands.Enable    := 2#000000000110; // Set: Enable Voltage, QuickStopDisengage   							
	stCommands.JogFwd    := 2#000000001111; // Set: SwitchOn, Enable Voltage, QuickStopDisengage, EnableOp
	stCommands.JogRev	 := 2#100000001111;	// Set: SwitchOn, Enable Voltage, QuickStopDisengage, EnableOp, Direction
	stCommands.QuickStop := 2#000000000010; // Set: Enable Voltage
	stCommands.Reset	 := 2#000010000000;	// Set: Fault Reset
	stCommands.Stop 	 := 2#000000000111; // Set: SwitchOn, Enable Voltage, QuickStopDisengage
	
	// Build an array of acceptable status words per state
	maskState 	:= LOWEST_8_BITS;
	arrNotReady[1] := 2#01000000; // SwitchOnDisabled - 16#xx40
	arrNotReady[2] := 2#01010000; // SwitchOnDisabled - 16#xx50
	arrNotReady[3] := 2#00010111; // QuickStopActive
	arrReady[1]    := 2#00100001; // ReadyToSwitchOn - 16#xx21
	arrReady[2]    := 2#00110001; // ReadyToSwitchOn - 16#xx31
	arrReady[3]    := 2#00110011; // SwitchedOn
	arrRunning[1]  := 2#00110111; // OperationEnabled
	
	// Update other vars that are based on this profile
	sts.faulted := inStatusWord.FAULTED_BIT;
	sts.enabled := NOT inStatusWord.DISABLED_BIT;
	sts.atSpeed := inStatusWord.TARGET_REACHED_BIT;
							
	// For easy debugging - map status word to a struct of bits 
	statusWord_CiA402.ReadyToSwitch 	  := inStatusWord.0;
	statusWord_CiA402.SwitchedOn 		  := inStatusWord.1;
	statusWord_CiA402.OpEnabled 		  := inStatusWord.2;
	statusWord_CiA402.Fault 			  := inStatusWord.3;
	statusWord_CiA402.VoltageEnabled 	  := inStatusWord.4;
	statusWord_CiA402.QuickStopDisengaged := inStatusWord.5;
	statusWord_CiA402.SwitchOnDisabled    := inStatusWord.6;
	statusWord_CiA402.Warning 			  := inStatusWord.7;
	statusWord_CiA402.Reserved8 		  := inStatusWord.8;
	statusWord_CiA402.Remote 			  := inStatusWord.9;
	statusWord_CiA402.TargetReached 	  := inStatusWord.10;
	statusWord_CiA402.LimitExceeded 	  := inStatusWord.11;
	statusWord_CiA402.Reserved12 		  := inStatusWord.12;
	statusWord_CiA402.Reserved13 		  := inStatusWord.13;
	statusWord_CiA402.StopKey 			  := inStatusWord.14;
	statusWord_CiA402.Direction			  := inStatusWord.15;
	
ELSIF (cfg.profile = E_FunctionalProfile.SchneiderIO) THEN
	
	// Build commands 
	stCommands.Enable    := 2#000000000000;   							
	stCommands.JogFwd    := 2#000000000001; 
	stCommands.JogRev	 := 2#000000000101;	
	stCommands.QuickStop := 2#000000000000;
	stCommands.Reset	 := 2#000000000010;	
	stCommands.Stop 	 := 2#000000000000; 
	
	// Build an array of acceptable status words per state
	maskState 	:= LOWEST_8_BITS;
	arrNotReady[1] := 2#01000000; // SwitchOnDisabled - 16#xx40
	arrNotReady[2] := 2#01010000; // SwitchOnDisabled - 16#xx50
	arrNotReady[3] := 2#00010111; // QuickStopActive
	arrReady[1]    := 2#00100001; // ReadyToSwitchOn - 16#xx21
	arrReady[2]    := 2#00110001; // ReadyToSwitchOn - 16#xx31
	arrReady[3]    := 2#00110011; // SwitchedOn
	arrRunning[1]  := 2#00110111; // OperationEnabled
	
	// Update other vars that are based on this profile
	sts.faulted := inStatusWord.FAULTED_BIT;
	sts.enabled := NOT inStatusWord.DISABLED_BIT;
	sts.atSpeed := inStatusWord.TARGET_REACHED_BIT;
							
	// For easy debugging - map status word to a struct of bits 
	statusWord_CiA402.ReadyToSwitch 	  := inStatusWord.0;
	statusWord_CiA402.SwitchedOn 		  := inStatusWord.1;
	statusWord_CiA402.OpEnabled 		  := inStatusWord.2;
	statusWord_CiA402.Fault 			  := inStatusWord.3;
	statusWord_CiA402.VoltageEnabled 	  := inStatusWord.4;
	statusWord_CiA402.QuickStopDisengaged := inStatusWord.5;
	statusWord_CiA402.SwitchOnDisabled    := inStatusWord.6;
	statusWord_CiA402.Warning 			  := inStatusWord.7;
	statusWord_CiA402.Reserved8 		  := inStatusWord.8;
	statusWord_CiA402.Remote 			  := inStatusWord.9;
	statusWord_CiA402.TargetReached 	  := inStatusWord.10;
	statusWord_CiA402.LimitExceeded 	  := inStatusWord.11;
	statusWord_CiA402.Reserved12 		  := inStatusWord.12;
	statusWord_CiA402.Reserved13 		  := inStatusWord.13;
	statusWord_CiA402.StopKey 			  := inStatusWord.14;
	statusWord_CiA402.Direction			  := inStatusWord.15;
ELSE
	;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="MapOutputs" Id="{2b280ded-598e-4240-8f90-42e28a329fad}" FolderPath="Private\">
      <Declaration><![CDATA[METHOD PROTECTED MapOutputs : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF (sts.movingFwd AND NOT fwdIntlk.sts.ok) OR (sts.movingRev AND NOT revIntlk.sts.ok) THEN
	activeCommand 		:= E_VFDCommand.Stop;
	sts.error.error 	:= TRUE;
	sts.error.message 	:= 'Interlocks were dropped';
END_IF

CASE activeCommand OF
	E_VFDCommand.None:
		;
		
	E_VFDCommand.Stop:
		IF cmdQuickStop THEN
			outControlWord	:= stCommands.QuickStop;
		ELSE
			outControlWord  := stCommands.Stop;
		END_IF
		
	E_VFDCommand.Enable:
		firstEnable := TRUE;
		IF NOT sts.state_running THEN
			outControlWord  := stCommands.Enable;
		END_IF
		
	E_VFDCommand.JogFwd, E_VFDCommand.LatchJogFwd:
		IF sts.ReadyFwd THEN
			outControlWord 	:= stCommands.JogFwd;
		ELSE
			sts.error.error := TRUE;
			IF NOT fwdIntlk.sts.ok OR NOT fwdPerm.sts.ok THEN
				sts.error.message := 'Check perms and interlocks';
			ELSE
				sts.error.message := 'Command is invalid for current drive state';
			END_IF
		END_IF
		
	E_VFDCommand.JogRev, E_VFDCommand.LatchJogRev:
		IF sts.ReadyRev THEN
			outControlWord 	:= stCommands.JogRev;
		ELSE
			sts.error.error := TRUE;
			IF NOT revIntlk.sts.ok OR NOT revPerm.sts.ok THEN
				sts.error.message := 'Check perms and interlocks';
			ELSE
				sts.error.message := 'Command is invalid for current drive state';
			END_IF
		END_IF
		
	E_VFDCommand.Reset:
		sts.error.error 	:= FALSE;
		sts.error.message 	:= '';
		outControlWord 		:= stCommands.Reset;

END_CASE

IF NOT sts.sim THEN
	outTargetVelocity := cfg.targetVelocity;
ELSE
	outTargetVelocity := 0;
END_IF

// Clear variables before next cycle
activeCommand	:= E_VFDCommand.None;
cmdQuickStop 	:= FALSE;
]]></ST>
      </Implementation>
    </Method>
    <Method Name="ProcessCommands" Id="{f14f73e0-9674-4869-8577-21736e5d33ae}" FolderPath="Private\">
      <Declaration><![CDATA[METHOD PROTECTED ProcessCommands : BOOL
VAR_INPUT
END_VAR

// Check for new valid command]]></Declaration>
      <Implementation>
        <ST><![CDATA[// Check for reset command
IF ctrl.reset THEN 
	activeCommand := E_VFDCommand.Reset;
	ctrl.reset := FALSE;
	
// Check for a special quick stop command (not available through HMI). This can be 
// used for emergency stops if freewheel stop is not enough.
ELSIF cmdQuickStop THEN
	activeCommand := E_VFDCommand.Stop;

// Else go through our typical manual vs. auto command checks
ELSIF sts.modeManual AND ocmd <> E_VFDCommand.None AND NOT (parentCtrl.estop AND sts.parentConfigured) THEN
	activeCommand := ocmd;
ELSIF sts.modeAuto AND pcmd <> E_VFDCommand.None THEN
	activeCommand := pcmd;

// Lastly, the following logic is added to preserve similar behavior to FB_Servo
ELSIF (activeCmdLast = E_VFDCommand.JogFwd) OR (activeCmdLast = E_VFDCommand.JogRev) THEN
	activeCommand := E_VFDCommand.Stop;
ELSIF (activeCmdLast = E_VFDCommand.Reset) AND firstEnable THEN
	activeCommand := E_VFDCommand.Enable;
END_IF

// Store last commands for next cycle
IF pcmd <> E_VFDCommand.None THEN
	pcmdLast := pcmd;
END_IF
IF ocmd <> E_VFDCommand.None THEN
	ocmdLast := ocmd;
END_IF
IF activeCommand <> E_VFDCommand.None THEN
	activeCmdLast := activeCommand;
END_IF

pcmd := E_VFDCommand.None;
ocmd := E_VFDCommand.None;]]></ST>
      </Implementation>
    </Method>
    <Method Name="StateMachine" Id="{642239a2-aa9d-46f2-9d93-552191d294b7}" FolderPath="Private\">
      <Declaration><![CDATA[METHOD StateMachine : BOOL
VAR_INPUT
END_VAR
VAR
	i : INT;
END_VAR

// NOTE : This is purely for information purposes. It is checking the actual state of the VFD
// by interpreting the status word. It is intended mostly for debugging.]]></Declaration>
      <Implementation>
        <ST><![CDATA[sts.state := E_VFDState.Unknown;

// This is very hacky
FOR i := 1 TO MAX_ARR_LENGTH DO
	IF (inStatusWord AND maskState) = arrRunning[i] THEN
		sts.state := E_VFDState.Running;

	ELSIF (inStatusWord AND maskState) = arrNotReady[i] OR sts.faulted THEN
		sts.state := E_VFDState.NotReady;
		
	ELSIF (inStatusWord AND maskState) = arrReady[i] THEN
		sts.state := E_VFDState.Ready;
	END_IF
	
	IF sts.state <> E_VFDState.Unknown THEN
		i := MAX_ARR_LENGTH;
	END_IF
END_FOR]]></ST>
      </Implementation>
    </Method>
    <Method Name="Status" Id="{b66e8055-2343-4bc1-a3e5-a1acaf3aafb4}" FolderPath="Private\">
      <Declaration><![CDATA[METHOD PROTECTED Status : BOOL
VAR_INPUT
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[// state flags
sts.state_notReady  := (sts.state = E_VFDState.NotReady);
sts.state_ready 	:= (sts.state = E_VFDState.Ready);
sts.state_running	:= (sts.state = E_VFDState.Running);

// mode, override, bypass and sim flags are set in Device()

sts.moving 		  := sts.state_running AND (outTargetVelocity > 0);
sts.movingFwd	  := sts.moving AND (outControlWord = stCommands.JogFwd); // Better to check status word but I don't want even more bit configuration
sts.movingRev	  := sts.moving AND (outControlWord = stCommands.JogRev);

sts.readyFwd 	:= fwdPerm.sts.ok AND fwdIntlk.sts.ok AND (sts.state_ready OR sts.state_running);
sts.readyRev 	:= revPerm.sts.ok AND revIntlk.sts.ok AND (sts.state_ready OR sts.state_running);

// error flags
IF sts.faulted THEN
	sts.error.error 	:= TRUE;
	sts.error.message 	:= 'Drive is in faulted state';
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="Stop" Id="{a74e065d-630c-4aaf-9e35-9aa2d6521e68}" FolderPath="Public\Commands\">
      <Declaration><![CDATA[METHOD PUBLIC Stop : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[pcmd := E_VFDCommand.Stop;]]></ST>
      </Implementation>
    </Method>
    <Method Name="Device" Id="{67ea23c7-4fb8-439c-973e-9a30e9b4d8eb}">
      <Declaration><![CDATA[METHOD Device : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[// to FB device
opTimeout  			 := cfg.opTimeout;
opTimeoutEnable 	 := cfg.opTimeoutEnable;
opActivity 			 := ocmd <> E_VFDCommand.None;

// from FB device
sts.mode	   		 := mode;
sts.modeAuto   		 := sts.mode = E_SystemMode.Auto;
sts.modeManual 		 := sts.mode = E_SystemMode.Manual;
sts.manualOvrde		 := ctrl.manualOvrde; 	
sts.bypass 	   		 := ctrl.bypass;		
sts.sim		   		 := ctrl.sim;			
sts.parentConfigured := parentConfigured;]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>